# 石川県データセンター誘致プロジェクト：販促LP構成案

作成日：2026年9月28日 / 対象：https://ai-orchestration.jp/projects/ishikawa-datacenter/

本書は企画・原稿案。実装方法は [刷新作業指示書](02-renewal-spec.md)、数値と出典は [根拠資料・数値定義](03-evidence.md) にまとめる。

## 1. ページの役割

**50MW級のAIデータセンターを検討する事業者に、石川県を立地候補へ加えてもらい、具体的な要件相談を獲得する。**

現在の「取り組みを説明するプロジェクト記事」から、「電力候補と比較データを提示し、次の商談へ進めるLP」に変える。主役は石川県で事業を進める機会。当社のコンサルティング説明は、実現に向けた窓口として後半に配置する。

主提案は50MW級の単一敷地での開発。一棟集約を優先条件として受け付け、敷地・設備・顧客要件に応じてキャンパス内の構成を検討する。小規模分散型は、先行稼働や独立した処理需要に対応する補完案とする。

「50MW級」は顧客の検討規模を示す。公表電力値は受電側の供給可能量であり、GPU等が使用するIT負荷とは区別する。LPでは「必要容量は受電容量・IT負荷を分けて確認」と明示し、IT負荷50MWを公表供給力50MWだけで満たせるという説明にしない。

### 誰に、何を持ち帰ってもらうか

| 対象 | 読後に理解してほしいこと | 主な相談 |
|---|---|---|
| DC開発・運営事業者、クラウド・GPU基盤事業者 | 大口受電の公表情報を出発点に、石川県で立地条件を具体化できる | 容量、稼働時期、用地、接続条件 |
| AI計算資源の需要家 | ワークロードと通信・電源・冷却要件から、利用拠点を検討できる | IT負荷、ラック密度、回線、可用性 |
| 投資家・インフラ投資事業者 | 電力・土地・需要・災害対策を同じ前提で精査する案件形成の機会がある | 開発費、段階投資、需要契約、リスク評価 |
| 土地所有者、自治体、建設・通信・設備事業者 | 候補地の具体化に必要な情報や役割が分かる | 用地情報、技術条件、協業 |

問い合わせの第一目的は「50MW級の立地条件相談」。投資・用地・協業の相談は同じフォーム内で選べるようにする。資料閲覧だけの利用者にも、電力一覧と地震比較を公開する。

## 2. 訴求の中心

### メインコピー案

> **50MW級AIデータセンターの次の候補地に、石川県を。**
>
> 大口受電の公表情報を起点に、用地・通信・防災・事業条件を具体化。単一敷地での開発を軸に、貴社の建設・利用計画に合う立地を検討します。

小見出しは「石川県データセンター誘致プロジェクト」。主ボタンは **「50MW級の立地条件を相談する」**、補助リンクは **「電力候補と全国比較を見る」**。

ヒーローの数値は「4変電所」「公表供給可能量50〜300MW」。すぐ下に「北陸電力送配電の公表情報。個別案件の容量確保を示すものではありません。」を一文で添える。約2年半の工期は条件が長いため、ヒーローの大きな数字には使わず電力欄に載せる。

### 説得の順番

1. 50MW級を検討するための公表電力情報がある。
2. 電力に合う土地・通信・防災条件をそろえて候補地を絞る。
3. 地震は県名の印象だけで判断せず、地点ごとのデータと設計で評価する。
4. 単一敷地の開発を軸に、需要に応じた整備・投資方法を組み立てる。
5. 必要容量と希望時期を共有すれば、次に確かめる条件が具体化する。

電力の公表値、全国比較、相談で得られる成果を目立たせる。本文は短く、詳細は表・開閉欄・出典に分ける。数値の成立条件は、その数値の近くに残す。

## 3. 全体構成

| 順 | セクション / ID | 見出し案 | 役割・主要コンテンツ | 次の行動 |
|---|---|---|---|---|
| 01 | ヒーロー / `top` | 50MW級AIデータセンターの次の候補地に、石川県を。 | 主提案、4変電所・50〜300MW、相談窓口の名称 | 立地条件を相談する |
| 02 | 石川県を選択肢にする理由 / `why-ishikawa` | 大口受電の候補から、建設計画を組み立てる。 | 電力の公表情報、国内拠点分散の検討、立地支援制度の3点 | 電力候補を見る |
| 03 | 電力候補 / `power-candidates` | 50MW級の立地検討を、4つの変電所から。 | 4候補カード、11設備の公表一覧、接続条件、概略エリア図 | この条件で相談する |
| 04 | 全国の地震比較 / `seismic-comparison` | 地震リスクは、地域の印象から、地点ごとの比較へ。 | 22地点の比較、指標の読み方、個別PML・事業継続評価への進め方 | 数値の読み方を見る／敷地評価を相談する |
| 05 | 開発計画 / `development-plan` | 50MW級の一括立地を軸に、整備計画を描く。 | 単一敷地案が主、分散案が補完。需要・受電・工事の段階整備 | 容量と希望時期を伝える |
| 06 | 投資・運用条件 / `project-conditions` | 建設から運用まで、事業条件を一つの計画に。 | 用地・電力・通信・防災・運用・採算の6項目、補助制度 | 確認したい条件を選ぶ |
| 07 | 支援内容と相談後の流れ / `our-role` | 候補地の比較から、関係事業者との条件整理まで。 | 当社の担当範囲、初回相談の成果、次段階の成果物、実績へのリンク | 立地条件を相談する |
| 08 | FAQ / `faq` | 検討の前に、よくあるご質問。 | 電力、工期、免震、数値、単一敷地・分散、用地、相談範囲 | 疑問を解消して問い合わせへ |
| 09 | お問い合わせ / `contact` | 必要容量と希望時期から、石川県での可能性を具体化しませんか。 | 最小限の入力、相談種別、運営主体、個人情報の扱い | 相談内容を送信する |
| 10 | 出典と更新情報 / `references` | 公開データと調査条件 | 出典、調査日、モデル基準年、現時点の案件状況 | 一次資料を確認する |

長い記事用のサイド目次は廃止し、「電力候補／地震比較／開発計画／相談」の短いページ内ナビに置き換える。問い合わせボタンをヒーロー・電力欄の後・最終欄に配置し、モバイルでは下部にも表示する。

## 4. セクション別の原稿・見せ方

### 02：石川県を検討する理由

見出し直下の原稿：

> AIデータセンターの立地検討は、必要な電力を、どこで、いつから使えるかが出発点です。石川県には、50MW以上の供給余力を示す設備が公表されています。そこから用地、通信、災害対策、事業費を確かめ、建設計画に合う候補を絞り込みます。

3カードは「大口受電の候補が見える」「既存拠点との分散を検討できる」「DC向け立地支援制度がある」。全国的な電力不足の断定や、石川全域で安価・早期に受電できるとの訴求は使わない。

新幹線・空港・研究機関は補足情報に移す。交通アクセスを回線品質の根拠にしない。JAIST等の存在と、本プロジェクトへの参画を分ける。

### 03：電力候補を具体的に見せる

カードの掲載順は南金沢・新能登・中能登・北金沢。検討の起点としての表示順であり、取得済み用地の販売順位や安全性の順位ではない。

| 検討の起点 | 公表供給可能量 | カード内の説明案 |
|---|---:|---|
| 南金沢変電所 | 200MW | 50MW級の受電計画と敷地条件を照合する候補 |
| 新能登変電所 | 300MW | 大口受電を起点に、用地・通信・防災条件を確認する候補 |
| 中能登変電所 | 300MW | 単一敷地や将来拡張に必要な条件を確認する候補 |
| 北金沢変電所 | 50MW | 希望するIT負荷と施設全体の受電容量を照合する候補 |

共通表示は「最短工期：約2年半（契約締結から連系まで）」。「申込みから契約までの期間、DCの建設・試運転期間は含まない。公表条件は変電所敷地から約100mに受電点を設ける場合。用地・アクセス線・工事負担金等は個別確認」と表の直下で読めるようにする。[公表一覧](https://www.rikuden.co.jp/nw_youchi/ishikawa.html)、[南金沢の条件](https://www.rikuden.co.jp/nw_youchi/ishikawa_ss01.html)。

カードの状態は「電力：公表情報あり」「候補敷地・回線・個別接続条件：確認対象」。現時点で一括提供可能な売り物件のように表示しない。位置図は県内エリアの概略とし、敷地境界や供給可能範囲を描かない。地震表の代表点とは別の図として扱う。

送電線7設備を含む全11設備の一覧を開閉欄に掲載する。変電所と送電線の容量を合計した「県内合計供給力」は作らない。

### 04：地震比較を商談の材料にする

冒頭原稿：

> 全国共通の公開モデルで比較すると、今回選んだ能登4地点の「30年間に震度6弱以上となる確率」は1.4〜2.4%です。同じ表には石狩2.6%、北九州2.4%、印西59.2%のほか、松江1.3%、広島1.1%の地点もあります。地点を選び、同じ条件で比較することが、立地評価の出発点になります。

この原稿の直下に常時表示する条件：

> J-SHIS 2024年基準・平均ケース・全ての地震を対象とする町名代表点の比較です。2026年からの30年予測ではなく、2025年公表の海域活断層評価等を織り込んだ再計算でもありません。DCの損失率・停止確率を示すものではありません。

本文中の地点名には町名と個別出典を付ける。「石狩2.6%」など市域全体の値に見える省略は、実装時には「石狩・新港中央1丁目 2.6%」まで戻す。

**表示方法：22地点すべてを同じ表で公開する。** 能登4地点を淡い青で識別し、残りは地域順。初期表示は「地点／30年・6弱以上／30年・6強以上」の3列。「詳しい指標を表示」で周辺の幅・PGV・増幅率を加える。行を都合よく省略した勝敗グラフは作らない。詳細な採点・ランキングも付けない。

表の下には、既に整理した「各項目の意味と読み方」を置く。6弱以上と6強以上の確率を足さない、PGVは損失率ではない、増幅率を再度掛けない、と短く説明する。

読み手別の次の確認事項を2カードで示す。

| 投資家が次に確認すること | 需要家が次に確認すること |
|---|---|
| 同じDC仕様による第三者PML、設備を含む評価範囲、修復費、保険、事業中断損失 | 電力・冷却・通信の冗長性、燃料補給、保守動線、許容停止時間・復旧条件 |

橋渡しのコピーは **「次は、候補敷地と建物・設備仕様をそろえ、損害と復旧の見通しを確かめます。」**。PMLの計算結果、10%未満などの達成値、免震の採用決定は現在の実績として載せない。

志賀の既存GPU DCの被災・復旧情報は初回LPの主訴求から外す。必要な場合にFAQの参考事例として扱い、サービス停止があった事実と復旧日時を一緒に記す。他社の運用実績を本案件の性能保証に転用しない。

### 05：主提案と補完案の位置付け

| 案 | ページでの扱い | 向く検討 | 確認する条件 |
|---|---|---|---|
| 50MW級・単一敷地 | 大きな主カード。顧客の一棟要望を先に確認 | 集約した計算基盤、運用・設備の統合、将来拡張 | 受電とIT負荷、敷地規模、冷却、構内ネットワーク、開発工程 |
| 同一敷地での段階整備 | 主カード内の選択肢 | 需要契約や設備導入に合わせた投資 | 電力の段階確保、敷地・幹線設備の先行整備、増設時の影響 |
| 小規模拠点の分散 | 補足カード／開閉欄 | 独立した推論・バッチ処理、用途を分けた先行展開 | 拠点間の帯域・遅延、データ移動、運用費、各拠点の受電条件 |

分散案のコピーは「用途に応じて、小規模拠点からの展開も検討」。複数拠点の容量合計が、単一の50MW学習クラスタと同じ性能を持つとは説明しない。

「2MW級なら高圧で簡単に建てられる」は採用しない。高圧案を説明する場合は、施設全体の契約電力が2,000kW未満という条件と、冷却等の負荷を含むことを明記する。需要設備の標準供給電圧は、2,000kW未満が6.6kV、2,000〜10,000kW未満が22kV。容量を小さくするだけで工期短縮を保証しない。[北陸電力送配電・系統アクセスルール第14条](https://www.rikuden.co.jp/nw_rule/attach/keitoukouteiatsu.pdf)。

### 06：投資・運用条件を整理する

「土地」「電力」「通信」「防災」「運用」「採算」の6枚を短く提示する。各項目は課題の羅列で終えず、確認後に何が決まるかまで書く。

例：「通信：必要帯域と物理的に分離した経路を確認し、用途に合う接続構成と費用を整理」「防災：地盤・災害ハザードと設備仕様を照合し、対策費と復旧条件を整理」。

補助金は採算カードの近くに配置する。新設の補助率10〜25%、県の通常上限5億円を基本表示とし、投資・雇用等の条件を併記。特認は詳細欄に分け、県10億円・市町合わせて20億円、投資100億円以上と市町の同等助成等の条件をセットで説明する。最大額をヒーローの中心にしない。[県の公表制度](https://www.ishikawa-ritchi.com/subsidy-datacenter/)。

### 07：問い合わせ後に得られるもの

当社の紹介文：

> AI Orchestrationが、立地と事業条件を整理する相談窓口を担います。必要な容量・用途・時期を伺い、電力・用地・通信・防災の確認事項をまとめ、専門事業者との検討を支援します。

| 段階 | 利用者が共有すること | 具体化する内容 |
|---|---|---|
| 初回相談 | 必要容量、用途、希望時期、検討段階。未定でも可 | 要件の整理、候補の当たり、次の調査範囲 |
| 調査範囲の合意 | 優先地域、設備・通信条件、予算等 | 調査項目、担当範囲、費用、成果物、日程 |
| 候補地比較・事業化検討 | 必要に応じて機密条件や詳細資料 | 電力・土地・回線・災害・概算費用・工程を整理した比較資料 |

詳細調査や第三者評価は、範囲・費用・担当事業者を個別に合意する。初回相談での即時候補地確定、無料PML、一定日数以内の詳細提案を約束しない。

実績紹介は、既存のSPAQ COREページに掲載されている電力需要予測・蓄電池制御等への関与を、当社の担当範囲が分かる短文で示す。DC建設・稼働実績と誤認させない。未確認の顧客名・投資家名・企業ロゴは掲載しない。

### 08：FAQ原稿案

| 質問 | 回答案 |
|---|---|
| 50MWをすぐに使えますか？ | 公表情報を出発点に、希望容量と受電地点を照合します。個別の供給時期・容量は接続検討と契約で確認します。 |
| 約2年半でDCが稼働しますか？ | 公表値は条件付きの電力連系工期です。申込みから契約まで、用地取得、建設、試運転の工程を加えて計画します。 |
| 50MWはGPUが使用できる電力ですか？ | 公表供給可能量とIT負荷は別です。冷却・電源設備等を含む施設全体の負荷から必要受電容量を確認します。 |
| 能登の地震リスクは低いのですか？ | 今回の共通モデルでは低い側の値を示す代表点があります。能登全域や具体的なDC敷地の安全性を示す結果ではなく、最新の知見と敷地条件を踏まえた評価が必要です。 |
| 免震なら問題ありませんか？ | 建物の揺れに対する対策に加え、設備、地盤、電力・通信・道路、復旧体制まで確認します。 |
| 一棟50MWと分散配置は選べますか？ | 単一敷地・一棟集約の要望を優先して確認します。段階整備や小規模分散は、用途と接続条件に応じて比較します。 |
| 土地の提案や協業の相談もできますか？ | フォームの相談種別からお知らせください。所在地や面積などの概要から確認し、機密資料の共有方法は個別に調整します。 |
| 県や電力会社の公式窓口ですか？ | 本ページはAI Orchestrationの事業・技術相談窓口です。行政手続きや供給条件の決定は、各機関・事業者との確認に基づきます。 |

### 09：問い合わせ

見出し：「必要容量と希望時期から、石川県での可能性を具体化しませんか。」

補助文：「容量や時期が未定の段階でもご相談ください。立地検討、投資・事業参画、用地・協業のご相談を受け付けます。」

送信ボタン：「相談内容を送信する」。運営・相談窓口がAI Orchestrationであることをフォーム直前に表示する。名前・メール等の必須入力を最小限にし、容量・時期は任意にする。仕様は作業指示書のフォーム欄を参照。

## 5. 添付画像の扱いとデザイン方針

| 素材 | 採用する考え方 | 作り替える内容 |
|---|---|---|
| 候補地リスト画像（14:07:06） | 電力設備別の一覧と、県内エリアを視覚的に把握できる構成 | 4変電所を主役にし、全11設備へ展開。「本命」「実行候補」を検証済みの順位に見せない。公表工期の起点・適用条件を追記 |
| 分散配置画像（14:59:42） | 電力条件から立地を考える説明、需要に合わせた段階整備 | 補完案として再編集。2MWの受電区分、即時建設・工期短縮の断定、分散容量と集約クラスタの同一視を修正 |

両画像の日本語をそのまま縮小して貼る方法は採らず、主要な見出し・数値・表をHTMLにする。地図・系統概念図は編集可能な図として再制作する。画像内の地図は位置関係のイメージであり、敷地や送配電設備の正確な位置情報として使用しない。

既存ブランドの紺・青を基調に、白い余白と大きな数字で読みやすくする。主ボタンは全ページで同じ色・同じ文言系統。注意条件は小さすぎる灰色文字にせず、数値の下の短文にする。モバイルではカードを縦積みし、表は必要な列から読めるようにする。

DCの完成予想図を使う場合は「構想イメージ」と明記する。実施設、建設中の現場、確保済み用地に見える写真・図版は確認済み素材だけを使用する。

## 6. 成果の判定

LPの成果は閲覧数だけで測らず、「立地・利用条件が分かる問い合わせ」「初回面談」「候補地の比較調査へ進んだ案件」で確認する。アクセス解析では個人情報を送らず、送信完了とボタンクリックを分けて集計する。

初版は、上記構成・22地点の公開比較・実際に送れる相談フォームまでを完成範囲とする。英語版、投資家向け非公開資料、候補敷地の詳細データ室は、商談で必要性が見えた段階で拡張する。
